<!DOCTYPE html>
<html lang="ko">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>mechhub - Chiller 배관 부하 검토 계산기</title>
    <link rel="stylesheet" href="common.css">
    <style>
        .pair-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; align-items: start; }
        @media (max-width: 1024px) { .pair-grid { grid-template-columns: 1fr; } }
        .step-badge { display:inline-flex; align-items:center; justify-content:center; width:22px; height:22px; border-radius:50%; background:var(--primary-color); color:#fff; font-size:12px; margin-right:8px; flex-shrink:0; }
        .card h3 { display:flex; align-items:center; }
        .chip-row { display:flex; flex-wrap:wrap; gap:8px; margin: -4px 0 14px 0; }
        .mini-note { font-size:11px; color:#94a3b8; margin: -8px 0 12px 2px; line-height:1.5; }
        .verdict-box { padding:16px 18px; border-radius:10px; font-size:15px; font-weight:700; display:flex; align-items:center; gap:10px; margin-top:10px; }
        .verdict-ok { background:#f0fdf4; border:1px solid #bbf7d0; color:#16a34a; }
        .verdict-warn { background:#fef2f2; border:1px solid #fecaca; color:#dc2626; }
        .verdict-box .sub { font-size:12px; font-weight:500; color:#64748b; margin-top:2px; }
        table.data-table td.num, table.data-table th.num { text-align:right; }
        .del-btn { color:#ef4444; cursor:pointer; font-weight:700; }
        .prop-table-wrap { max-height: 360px; overflow-y:auto; }
        .apply-flag { font-size:10.5px; color:#16a34a; font-weight:700; margin-left:6px; }
    </style>
</head>
<body>

    <div class="sidebar">
        <div class="sidebar-scroll">
            <div class="sidebar-brand"><h1>mechhub</h1><span>기구설계 보조 포털 v1.0</span></div>
            <ul class="sidebar-menu" id="sidebarMenu"></ul>
        </div>
        <div class="sidebar-footer"><p>© 2026 장비설계팀 Asset</p></div>
    </div>

    <div class="main-content">
        <div class="main-header">
            <h2>8. 요소설계 & 계산 🧊 Chiller 배관 부하 검토 계산기</h2>
        </div>

        <div class="content-body">

            <div class="notice-banner info">
                📌 <div><b>TW161 Chiller 배관 부하 검토</b> 자료의 계산 절차(발열량→필요유량→유속/내경→레이놀즈수/마찰계수→마찰압력손실→펌프 차압여유 판정)를 그대로 따르는 순차 계산기입니다.
                각 단계 결과는 <b>자동으로 다음 단계 입력값에 반영</b>되며, 필요 시 직접 수정도 가능합니다. 쿨란트 물성치는 Capchem HTF-7500 / 3M Novec-7500의 실측 물성표(-80~130℃)를 보간하여 사용합니다.</div>
            </div>

            <!-- STEP 1 : 쿨란트 물성치 -->
            <div class="card">
                <h3><span class="step-badge">1</span>쿨란트 물성치 조회 (온도 보간)</h3>
                <p class="card-note">물성표(HTF-7500 / Novec-7500)의 실측 데이터 구간을 선형 보간하여 해당 온도의 밀도·비열·동점도·증기압·열전도율을 산출합니다. [계산 적용] 클릭 시 아래 2·4단계의 물성 입력값에 자동 반영됩니다.</p>
                <div style="display:flex; gap:14px; flex-wrap:wrap;">
                    <div class="input-group" style="flex:1; min-width:180px;">
                        <label>쿨란트 종류</label>
                        <div class="input-wrapper"><select id="fluidSelect"><option value="HTF-7500">Capchem HTF-7500</option><option value="Novec-7500">3M Novec-7500</option></select></div>
                    </div>
                    <div class="input-group" style="flex:1; min-width:140px;">
                        <label>사용 온도</label>
                        <div class="input-wrapper"><input type="number" id="fluidTemp" value="25" step="1"><div class="unit">℃</div></div>
                    </div>
                </div>
                <div class="result-list">
                    <div class="result-item"><span class="label">밀도 (ρ)</span><span class="value" id="resRho">-<span>kg/L</span></span></div>
                    <div class="result-item"><span class="label">비열 (Cp)</span><span class="value" id="resCp">-<span>kJ/kg·℃</span></span></div>
                    <div class="result-item"><span class="label">동점도 (ν)</span><span class="value" id="resNu">-<span>cSt</span></span></div>
                    <div class="result-item"><span class="label">증기압</span><span class="value" id="resVp">-<span>kPa</span></span></div>
                    <div class="result-item"><span class="label">열전도율</span><span class="value" id="resK">-<span>W/m·℃</span></span></div>
                </div>
                <button class="btn-calc-main" onclick="lookupFluid()">① 물성 조회 & 계산 적용</button>
            </div>

            <!-- STEP 2 & 3 -->
            <div class="pair-grid" style="margin-top:20px;">
                <div class="card">
                    <h3><span class="step-badge">2</span>필요 유량 계산 (발열량 → V̇)</h3>
                    <p class="card-note">V̇ = Q×60 / (ρ×Cp×ΔT). 복수 라인(공급 펌프 or 분기 노즐 수량)으로 나뉠 경우 라인당 유량을 함께 산출합니다.</p>
                    <div class="input-group"><label>디바이스 발열량 (Q)</label><div class="input-wrapper"><input type="number" id="q_heat" value="8" step="0.1"><div class="unit">kW</div></div></div>
                    <div class="input-group"><label>밀도 (ρ) <span class="apply-flag" id="flagRho2">1단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="rho2" value="1.7159" step="0.0001"><div class="unit">kg/L</div></div></div>
                    <div class="input-group"><label>비열 (Cp)</label><div class="input-wrapper"><input type="number" id="cp2" value="1.04" step="0.01"><div class="unit">kJ/kg·℃</div></div></div>
                    <div class="input-group"><label>Inlet/Outlet 온도차 (ΔT)</label><div class="input-wrapper"><input type="number" id="dT2" value="5" step="0.5"><div class="unit">℃</div></div></div>
                    <div class="input-group"><label>병렬 라인(공급 계통) 수량</label><div class="input-wrapper"><input type="number" id="lineCount2" value="2" step="1" min="1"><div class="unit">EA</div></div></div>
                    <div class="result-list">
                        <div class="result-item highlight"><span class="label">총 필요 유량</span><span class="value" id="resVdotTotal">-<span>LPM</span></span></div>
                        <div class="result-item"><span class="label">라인(1개)당 유량</span><span class="value" id="resVdotLine">-<span>LPM</span></span></div>
                    </div>
                    <button class="btn-calc-main" onclick="calcFlow()">② 유량 계산 & 계산 적용</button>
                </div>

                <div class="card">
                    <h3><span class="step-badge">3</span>배관 유속 / 내경 계산</h3>
                    <p class="card-note">v = 4×V̇ / (60,000×π×D²). 라인당 유량과 내경으로 유속을 구하거나, 목표 유속으로 필요 내경을 역산합니다.</p>
                    <div class="chip-row">
                        <span class="length-chip" onclick="setPipeD(10.22)">1/2" SUS (Ø10.22)</span>
                        <span class="length-chip" onclick="setPipeD(15.8)">3/4" SUS (Ø15.8)</span>
                        <span class="length-chip" onclick="setPipeD(6)">8mm Tefron Tube (Ø6)</span>
                        <span class="length-chip" onclick="setPipeD(0.8)">Jet Nozzle (Ø0.8)</span>
                    </div>
                    <div class="input-group"><label>라인당 유량 (V̇) <span class="apply-flag" id="flagVdot3">2단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="vdot3" value="26.9" step="0.1"><div class="unit">LPM</div></div></div>
                    <div class="input-group"><label>배관 내경 (D)</label><div class="input-wrapper"><input type="number" id="d3" value="10.22" step="0.01"><div class="unit">mm</div></div></div>
                    <div class="result-list">
                        <div class="result-item highlight"><span class="label">관내 유속 (v)</span><span class="value" id="resV3">-<span>m/s</span></span></div>
                    </div>
                    <button class="btn-calc-main" onclick="calcVelocity()">③-A 유속 계산 & 계산 적용</button>
                    <div style="margin-top:16px; padding-top:14px; border-top:1px dashed #e2e8f0;">
                        <div class="input-group"><label>목표 유속 (v target)</label><div class="input-wrapper"><input type="number" id="vTarget3" value="3" step="0.1"><div class="unit">m/s</div></div></div>
                        <div class="result-item" style="border:none; padding:2px 0;"><span>역산 필요 내경 (D)</span><span style="color:#2563eb; font-weight:700;" id="resD3">- mm</span></div>
                        <button class="btn-calc-sm" onclick="calcDiameter()">③-B 내경 역산</button>
                        <button class="btn-calc-sm" style="background:#64748b;" onclick="applyDiameter()">↳ 위 내경(D)에 적용</button>
                    </div>
                </div>
            </div>

            <!-- STEP 4 & 5 -->
            <div class="pair-grid" style="margin-top:20px;">
                <div class="card">
                    <h3><span class="step-badge">4</span>레이놀즈수 & 마찰계수</h3>
                    <p class="card-note">Re = v×D×1000/ν. 층류(Re&lt;2300)는 하겐-푸아죄유 f=64/Re, 난류(Re≥4000)는 Colebrook-White(Swamee-Jain) 근사식, 천이구간은 두 값을 선형 보간합니다.</p>
                    <div class="chip-row">
                        <span class="length-chip" onclick="setRough(0.0015)">정밀연마관 (0.0015mm)</span>
                        <span class="length-chip" onclick="setRough(0.015)">SUS 배관 표준값 (0.015mm)</span>
                        <span class="length-chip" onclick="setRough(0.045)">일반 강관 (0.045mm)</span>
                    </div>
                    <div class="input-group"><label>관내 유속 (v) <span class="apply-flag" id="flagV4">3단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="v4" value="5.465" step="0.001"><div class="unit">m/s</div></div></div>
                    <div class="input-group"><label>배관 내경 (D)</label><div class="input-wrapper"><input type="number" id="d4" value="10.22" step="0.01"><div class="unit">mm</div></div></div>
                    <div class="input-group"><label>동점도 (ν)</label><div class="input-wrapper"><input type="number" id="nu4" value="0.919" step="0.001"><div class="unit">cSt</div></div></div>
                    <div class="input-group"><label>배관 조도 (ε) - 난류 구간용</label><div class="input-wrapper"><input type="number" id="eps4" value="0.015" step="0.001"><div class="unit">mm</div></div></div>
                    <div class="result-list">
                        <div class="result-item"><span class="label">레이놀즈수 (Re)</span><span class="value" id="resRe4">-</span></div>
                        <div class="result-item"><span class="label">유동 상태</span><span class="value" id="resRegime4">-</span></div>
                        <div class="result-item highlight"><span class="label">마찰계수 (f)</span><span class="value" id="resF4">-</span></div>
                    </div>
                    <button class="btn-calc-main" onclick="calcReynolds()">④ 레이놀즈수 계산 & 계산 적용</button>
                </div>

                <div class="card">
                    <h3><span class="step-badge">5</span>관로 마찰 압력손실 (ΔP)</h3>
                    <p class="card-note">달시-바이스바흐: ΔP = f×(L/D)×(ρ×v²/2). 엘보/오리피스 등 국소손실은 ΔK×(ρ×v²/2)로 별도 가산합니다.</p>
                    <div class="input-group"><label>마찰계수 (f) <span class="apply-flag" id="flagF5">4단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="f5" value="0.0249" step="0.0001"><div class="unit">-</div></div></div>
                    <div class="input-group"><label>배관 길이 (L)</label><div class="input-wrapper"><input type="number" id="l5" value="6" step="0.1"><div class="unit">m</div></div></div>
                    <div class="input-group"><label>배관 내경 (D)</label><div class="input-wrapper"><input type="number" id="d5" value="10.22" step="0.01"><div class="unit">mm</div></div></div>
                    <div class="input-group"><label>밀도 (ρ) / 유속 (v)</label>
                        <div style="display:flex; gap:8px;">
                            <div class="input-wrapper"><input type="number" id="rho5" value="1.7159" step="0.0001"><div class="unit">kg/L</div></div>
                            <div class="input-wrapper"><input type="number" id="v5" value="5.465" step="0.001"><div class="unit">m/s</div></div>
                        </div>
                    </div>
                    <div class="input-group"><label>국소손실계수 합 (ΣK)</label><div class="input-wrapper"><input type="number" id="k5" value="0" step="0.1"><div class="unit">-</div></div></div>
                    <div class="chip-row">
                        <span class="length-chip" onclick="addK(1.5)">오리피스 진입/유출 (K=1.5)</span>
                        <span class="length-chip" onclick="addK(0.75)">90° 엘보 (K≈0.75)</span>
                        <span class="length-chip" onclick="addK(1.0)">Tee 분기 (K≈1.0)</span>
                        <span class="length-chip" onclick="addK(0.2)">게이트밸브 (K≈0.2)</span>
                        <span class="length-chip" onclick="setK(0)">초기화</span>
                    </div>
                    <div class="mini-note">※ K=1.5(오리피스 진입/유출)는 원자료 수치, 나머지는 일반 배관 설계 참고값입니다. 제트쿨링/매니폴드처럼 국소손실이 큰 구간은 실측 또는 유동해석으로 추가 검증을 권장합니다.</div>
                    <div class="result-list">
                        <div class="result-item"><span class="label">마찰 손실 (직관)</span><span class="value" id="resDPfric">-<span>bar</span></span></div>
                        <div class="result-item"><span class="label">국소 손실</span><span class="value" id="resDPloc">-<span>bar</span></span></div>
                        <div class="result-item highlight"><span class="label">총 압력손실 (ΔP)</span><span class="value" id="resDPtotal">-<span>bar</span></span></div>
                    </div>
                    <button class="btn-calc-main" onclick="calcPressureDrop()">⑤ 압력손실 계산 & 계산 적용</button>
                </div>
            </div>

            <!-- STEP 6 -->
            <div class="card" style="margin-top:20px;">
                <h3><span class="step-badge">6</span>Chiller Pump 압력 & 차압여유 판정</h3>
                <p class="card-note">P = ρ×g×H / 100,000. 데이터시트 양정(H)은 통상 Water 기준이므로, 선택한 쿨란트의 실제 밀도(ρ)를 적용해 토출압력으로 환산 후 5단계 배관 압력손실과 비교합니다. (참고: MAGMA JM Series 최대압력 10bar / 내압 50bar / -80~350℃ / 최대유량 150 L/min)</p>
                <div style="display:flex; gap:14px; flex-wrap:wrap;">
                    <div class="input-group" style="flex:1; min-width:200px;"><label>펌프 양정 (H, Water 기준 카탈로그 값)</label><div class="input-wrapper"><input type="number" id="h6" value="50" step="1"><div class="unit">m</div></div></div>
                    <div class="input-group" style="flex:1; min-width:160px;"><label>밀도 (ρ)</label><div class="input-wrapper"><input type="number" id="rho6" value="1.7159" step="0.0001"><div class="unit">kg/L</div></div></div>
                    <div class="input-group" style="flex:1; min-width:160px;"><label>배관 압력손실 (ΔP) <span class="apply-flag" id="flagDP6">5단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="dp6" value="3.75" step="0.01"><div class="unit">bar</div></div></div>
                </div>
                <button class="btn-calc-main" onclick="calcPump()">⑥ 펌프 압력 & 차압여유 판정</button>
                <div class="result-list" style="margin-top:14px;">
                    <div class="result-item"><span class="label">펌프 토출 압력 (P)</span><span class="value" id="resPpump">-<span>bar</span></span></div>
                    <div class="result-item"><span class="label">배관 압력손실 (ΔP)</span><span class="value" id="resDPref">-<span>bar</span></span></div>
                    <div class="result-item highlight"><span class="label">차압 여유</span><span class="value" id="resMargin">-<span>bar</span></span></div>
                </div>
                <div class="verdict-box" id="verdictBox" style="display:none;"></div>
            </div>

            <!-- STEP 7 -->
            <div class="card" style="margin-top:20px;">
                <h3><span class="step-badge">7</span>인버터 출력(%) 제한 대응 — Hz별 펌프 동작점(유량/압력) 프로파일</h3>
                <p class="card-note">HTF-7500과 같은 고밀도·고점도 쿨란트는 축동력이 Hz³에 비례해 증가하여, 정격 60Hz까지 올리면 인버터/모터 과부하(Overload) 트립이 발생할 수 있습니다. 이를 피하기 위해 실제 운전에서는 <b>46.8Hz(정격 대비 약 78%)를 상한(=100%)으로 하는 자체 제한 범위(37~100%)</b>에서만 인버터를 사용합니다. 아래 표는 각 출력(%) 단계에서 펌프 상사법칙(Affinity Law)과 배관 마찰손실(달시-바이스바흐)이 만나는 <b>실제 동작점(Operating Point)</b>을 자동 계산합니다.</p>

                <div class="prop-table-wrap" style="max-height:none;">
                    <table class="data-table" id="pumpProfileRefTable">
                        <thead><tr><th colspan="9">Pump 출력 (인버터 상한 46.8Hz = 100% 기준)</th></tr></thead>
                        <tbody>
                            <tr id="pctRow"></tr>
                            <tr id="hzRow"></tr>
                        </tbody>
                    </table>
                </div>

                <div style="display:flex; gap:14px; flex-wrap:wrap; margin-top:16px;">
                    <div class="input-group" style="flex:1; min-width:150px;"><label>펌프 60Hz 정격유량 (Qr)</label><div class="input-wrapper"><input type="number" id="qr60_7" value="30" step="1"><div class="unit">LPM</div></div></div>
                    <div class="input-group" style="flex:1; min-width:150px;"><label>펌프 60Hz 정격양정 (Hr)</label><div class="input-wrapper"><input type="number" id="hr60_7" value="50" step="1"><div class="unit">m</div></div></div>
                    <div class="input-group" style="flex:1; min-width:150px;"><label>펌프 체절양정 (H0, 유량=0)</label><div class="input-wrapper"><input type="number" id="h0_7" value="60" step="1"><div class="unit">m</div></div></div>
                </div>
                <div style="display:flex; gap:14px; flex-wrap:wrap;">
                    <div class="input-group" style="flex:1; min-width:130px;"><label>배관 내경 (D) <span class="apply-flag" id="flagD7">3단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="d7" value="10.22" step="0.01"><div class="unit">mm</div></div></div>
                    <div class="input-group" style="flex:1; min-width:130px;"><label>배관 길이 (L) <span class="apply-flag" id="flagL7">5단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="l7" value="6" step="0.1"><div class="unit">m</div></div></div>
                    <div class="input-group" style="flex:1; min-width:110px;"><label>국소손실계수 합 (ΣK) <span class="apply-flag" id="flagK7">5단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="k7" value="0" step="0.1"><div class="unit">-</div></div></div>
                    <div class="input-group" style="flex:1; min-width:120px;"><label>밀도 (ρ) <span class="apply-flag" id="flagRho7">1단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="rho7" value="1.7159" step="0.0001"><div class="unit">kg/L</div></div></div>
                    <div class="input-group" style="flex:1; min-width:120px;"><label>동점도 (ν) <span class="apply-flag" id="flagNu7">1단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="nu7" value="0.919" step="0.001"><div class="unit">cSt</div></div></div>
                    <div class="input-group" style="flex:1; min-width:110px;"><label>배관 조도 (ε)</label><div class="input-wrapper"><input type="number" id="eps7" value="0.015" step="0.001"><div class="unit">mm</div></div></div>
                    <div class="input-group" style="flex:1; min-width:140px;"><label>필요 유량 (라인당) <span class="apply-flag" id="flagVreq7">2단계 적용됨</span></label><div class="input-wrapper"><input type="number" id="vreq7" value="26.9" step="0.1"><div class="unit">LPM</div></div></div>
                </div>

                <button class="btn-calc-main" onclick="calcPumpProfile()">⑦ Hz 프로파일 계산 & 동작점 산출</button>

                <div class="prop-table-wrap" style="max-height:none; margin-top:14px;">
                    <table class="data-table" id="pumpProfileTable">
                        <thead><tr>
                            <th>Pump 출력</th><th>Hz</th><th>동작유량(Q)</th><th>유속(v)</th><th>Re / 유동상태</th><th>f</th><th class="num">동작압력(ΔP=펌프토출압, bar)</th><th class="num">여유유량(LPM)</th><th>판정</th>
                        </tr></thead>
                        <tbody id="pumpProfileBody"><tr><td colspan="9" style="color:#94a3b8;">[⑦ Hz 프로파일 계산] 버튼을 클릭하세요.</td></tr></tbody>
                    </table>
                </div>
                <div class="mini-note">※ 펌프 곡선은 체절양정(H0)과 정격점(Qr, Hr)을 지나는 2차 근사식 H=H0-(H0-Hr)×(Q/Qr)²을 상사법칙(Q∝f, H∝f²)으로 각 Hz에 스케일링한 뒤, 배관 마찰손실 곡선(4·5단계와 동일 로직)과 교차하는 지점을 이분법으로 구한 근사 동작점입니다("동작압력"은 그 교차점에서 펌프토출압=배관ΔP가 같아지는 값). "여유유량"은 각 Hz 동작유량에서 2단계 필요 유량을 뺀 값으로, 음수면 해당 출력(%)에서는 유량이 부족합니다. 실제 값은 제조사 실측 P-Q 성능곡선으로 재검증하시고, 100%(46.8Hz)를 초과해 운전하지 마세요 (과부하 트립 위험).</div>
            </div>

            <!-- SUMMARY -->
            <div class="card" style="margin-top:20px;">
                <h3>📋 종합 결과 요약</h3>
                <div class="result-list" id="summaryGrid">
                    <div class="result-item"><span class="label">쿨란트 / 온도</span><span class="value" id="sumFluid" style="font-size:14px;">-</span></div>
                    <div class="result-item"><span class="label">필요 유량 (총 / 라인당)</span><span class="value" id="sumFlow" style="font-size:14px;">-</span></div>
                    <div class="result-item"><span class="label">배관 / 유속</span><span class="value" id="sumPipe" style="font-size:14px;">-</span></div>
                    <div class="result-item"><span class="label">Re / 유동상태 / f</span><span class="value" id="sumRe" style="font-size:14px;">-</span></div>
                    <div class="result-item"><span class="label">배관 압력손실</span><span class="value" id="sumDP" style="font-size:14px;">-</span></div>
                    <div class="result-item highlight"><span class="label">차압여유 / 판정</span><span class="value" id="sumVerdict" style="font-size:14px;">-</span></div>
                </div>
                <button class="btn-calc-sm" style="margin-top:14px;" onclick="saveCase()">➕ 현재 결과를 비교표에 저장</button>

                <table class="data-table" style="margin-top:16px;" id="caseTable">
                    <thead><tr>
                        <th>조건</th><th>유량(LPM)</th><th>유속(m/s)</th><th>Re / 상태</th><th>f</th><th class="num">ΔP(bar)</th><th class="num">펌프압(bar)</th><th class="num">여유(bar)</th><th>판정</th><th></th>
                    </tr></thead>
                    <tbody id="caseTableBody"><tr><td colspan="10" style="color:#94a3b8;">저장된 비교 조건이 없습니다. [➕ 비교표에 저장]으로 25℃/-60℃ 등 조건을 비교해 보세요.</td></tr></tbody>
                </table>
            </div>

            <!-- REFERENCE -->
            <div class="card" style="margin-top:20px;">
                <h3>📚 참고자료</h3>
                <div class="tabs">
                    <button class="tab-btn active" onclick="switchRefTab('prop', this)">쿨란트 물성표</button>
                    <button class="tab-btn" onclick="switchRefTab('pump', this)">MAGMA JM Series 펌프 규격</button>
                </div>

                <div id="ref-prop" class="drawing-container active">
                    <p class="card-note">Capchem HTF-7500 vs 3M Novec-7500, -80~130℃ 실측 물성표 (계산기 보간 원본 데이터)</p>
                    <div class="prop-table-wrap">
                        <table class="data-table" id="propTable">
                            <thead><tr>
                                <th rowspan="2">Temp(℃)</th>
                                <th colspan="5">HTF-7500 (Capchem)</th>
                                <th colspan="5">Novec-7500 (3M)</th>
                            </tr>
                            <tr>
                                <th>ρ(g/mL)</th><th>ν(cSt)</th><th>Cp(kJ/kg·k)</th><th>Vp(kPa)</th><th>k(W/m·k)</th>
                                <th>ρ(g/mL)</th><th>ν(cSt)</th><th>Cp(kJ/kg·k)</th><th>Vp(kPa)</th><th>k(W/m·k)</th>
                            </tr></thead>
                            <tbody id="propTableBody"></tbody>
                        </table>
                    </div>
                </div>

                <div id="ref-pump" class="drawing-container">
                    <p class="card-note">Joongwon MAGMA(JM Series) Magnetic Drive Regenerative Turbine Pump — 접액부 SUS304/316, 세라믹 샤프트, SiC 베어링, 씰리스 마그네틱 구동. 유량 최대 150 L/min, 압력 최고 10bar, 내압 최고 50bar, 사용온도 -80~350℃.</p>
                    <table class="data-table">
                        <thead><tr><th>Model</th><th>모터출력</th><th>흡입/토출구경</th><th>비고</th></tr></thead>
                        <tbody>
                            <tr><td>15JMxx-07CB</td><td>0.75 kW</td><td>Rc 1/2"</td><td>50/60Hz, 2Pole 모터</td></tr>
                            <tr><td>15JMxx-11CB</td><td>1.1 kW</td><td>Rc 1/2"</td><td></td></tr>
                            <tr><td>20JMxx-15CB</td><td>1.5 kW</td><td>Rc 3/4"</td><td>TW161 검토 예시 모델 (30LPM 기준 양정 50m)</td></tr>
                            <tr><td>20JMxx-22CB</td><td>2.2 kW</td><td>Rc 3/4"</td><td></td></tr>
                            <tr><td>25JMxx-22CB</td><td>2.2 kW</td><td>Rc 1"</td><td></td></tr>
                            <tr><td>25JMxx-30CB</td><td>3.0 kW</td><td>Rc 1"</td><td></td></tr>
                            <tr><td>25JMxx-37CB</td><td>3.7 kW</td><td>Rc 1"</td><td></td></tr>
                        </tbody>
                    </table>
                    <div class="mini-note">정확한 유량-양정 곡선은 제조사 카탈로그 성능곡선 그래프를 참조하시고, 6단계 계산기의 "펌프 양정(H)"에는 선정 모델의 사용 유량 지점에서 읽은 양정값(Water 기준, m)을 입력하세요.</div>
                </div>
            </div>

        </div>
    </div>

    <script>
        // ============ 사이드바 ============
        function createSidebarMenu() {
            const menuItems = [
                { name: '🏠 메인 홈', href: 'index.html', status: '' },
                { name: '1. 기계제도 & RF & EMI', href: 'javascript:void(0)', status: 'ready' },
                { name: '2. Steel 소재 (구현됨) ⚡', href: 'steel_material.html', status: '' },
                { name: '3. Stainless 소재 (구현됨) ⚡', href: 'stainless_material.html', status: '' },
                { name: '4. Aluminum 소재 (구현됨) ⚡', href: 'aluminum_material.html', status: '' },
                { name: '5. 수지/세라믹/기타 (구현됨) ⚡', href: 'resin_material.html', status: '' },
                { name: '6. 기계가공 (구현됨) ⚡', href: 'index.html#machining-section', status: '' },
                { name: '7. 기계요소 (구현됨) ⚡', href: 'index.html#elements-section', status: '' },
                { name: '8. 요소설계 & 계산 (구현됨) ⚡', href: 'index.html#mecha-section', status: 'current' },
                { name: '9. 진공부품', href: 'javascript:void(0)', status: 'ready' },
                { name: '10. Vision Camera', href: 'javascript:void(0)', status: 'ready' },
                { name: '11. Electricity & Control', href: 'javascript:void(0)', status: 'ready' },
                { name: '12. Utility 선정 & 반응', href: 'javascript:void(0)', status: 'ready' },
                { name: '13. 기판 & Vibration', href: 'javascript:void(0)', status: 'ready' },
                { name: '14. Transportation & ETC', href: 'javascript:void(0)', status: 'ready' },
            ];
            const menuUl = document.getElementById('sidebarMenu');
            menuUl.innerHTML = menuItems.map(item => `
                <li class="${item.status === 'ready' ? 'ready' : ''} ${item.status === 'current' ? 'active' : ''}">
                    <a href="${item.href}">${item.name}${item.status === 'ready' ? ' <span class="badge-ready">준비중</span>' : ''}</a>
                </li>`).join('');
        }

        // ============ 물성 데이터 (원본: HTF-7500 Property 개선 후.pdf) ============
        const FLUID_TEMPS = [-80,-70,-65,-60,-50,-40,-30,-20,-10,0,10,20,25,30,40,50,60,70,80,90,100,110,120,130];
        const FLUID_DATA = {
            'HTF-7500': {
                density: [1.9642,1.9402,1.9282,1.9094,1.8881,1.8657,1.8432,1.8205,1.7978,1.7748,1.7515,1.7280,1.7159,1.7037,1.6795,1.6549,1.6299,1.6045,1.5787,1.5527,1.5322,1.5082,1.4842,1.4602],
                viscosity: [33.0809,20.7231,16.4028,12.9590,7.8147,5.1101,3.5399,2.5673,1.9410,1.5104,1.2145,1.2066,0.9190,0.8558,0.7407,0.6533,0.5882,0.5253,0.4603,0.3615,0.2312,0.1866,0.1507,0.1217],
                cp: [0.8800,0.8900,0.8900,0.90,0.92,0.94,0.95,0.97,0.98,1.00,1.02,1.03,1.04,1.05,1.07,1.08,1.10,1.12,1.13,1.15,1.16,1.18,1.20,1.21],
                vp: [0.0040,0.0090,0.0116,0.0151,0.0235,0.0464,0.0842,0.1273,0.2414,0.3307,0.4538,0.7962,1.1127,1.7214,2.8681,4.6311,6.8628,10.3450,15.3560,25.1490,37.0860,59.9740,75.6890,96.9280],
                k: [0.0714,0.0708,0.0705,0.0702,0.0696,0.0691,0.0685,0.0679,0.0673,0.0667,0.0661,0.0655,0.0651,0.0649,0.0643,0.0637,0.0631,0.0625,0.0619,0.0613,0.0607,0.0601,0.0595,0.0589]
            },
            'Novec-7500': {
                density: [1.8326,1.8117,1.8013,1.7909,1.7492,1.7283,1.7179,1.7075,1.6866,1.6658,1.6450,1.6241,1.6137,1.6033,1.5824,1.5616,1.5407,1.5199,1.4990,1.4782,1.4574,1.4365,1.4157,1.3948],
                viscosity: [42.5349,17.7228,12.4259,9.0935,3.5452,2.5144,2.1654,1.8878,1.4789,1.1957,0.9901,0.8352,0.7715,0.7151,0.6200,0.5434,0.4809,0.4294,0.3864,0.3505,0.3201,0.2944,0.2725,0.2537],
                cp: [0.9711,0.9861,0.9936,1.00,1.03,1.05,1.05,1.06,1.08,1.09,1.11,1.12,1.13,1.14,1.15,1.17,1.18,1.20,1.21,1.23,1.24,1.26,1.27,1.29],
                vp: [0.0007,0.0023,0.0038,0.0062,0.0368,0.0801,0.1154,0.1640,0.3178,0.5870,1.0380,1.7656,2.2721,2.8998,4.6140,7.1335,10.7442,15.8007,22.7348,32.0631,44.3931,60.4297,80.9788,106.9512],
                k: [0.0861,0.0837,0.0825,0.0813,0.0769,0.0748,0.0738,0.0728,0.0708,0.0690,0.0672,0.0656,0.0648,0.0640,0.0625,0.0611,0.0597,0.0585,0.0573,0.0563,0.0553,0.0544,0.0535,0.0528]
            }
        };

        function interp(t, arr) {
            const temps = FLUID_TEMPS;
            if (t <= temps[0]) return arr[0];
            if (t >= temps[temps.length - 1]) return arr[arr.length - 1];
            for (let i = 0; i < temps.length - 1; i++) {
                if (t >= temps[i] && t <= temps[i + 1]) {
                    const ratio = (t - temps[i]) / (temps[i + 1] - temps[i]);
                    return arr[i] + ratio * (arr[i + 1] - arr[i]);
                }
            }
            return arr[arr.length - 1];
        }

        function fmt(n, d) { return isFinite(n) ? n.toFixed(d) : '-'; }

        // ============ STEP 1 : 물성 조회 ============
        function lookupFluid() {
            const fluid = document.getElementById('fluidSelect').value;
            const t = parseFloat(document.getElementById('fluidTemp').value);
            const d = FLUID_DATA[fluid];
            const rho = interp(t, d.density);
            const nu = interp(t, d.viscosity);
            const cp = interp(t, d.cp);
            const vp = interp(t, d.vp);
            const k = interp(t, d.k);

            document.getElementById('resRho').innerHTML = fmt(rho, 4) + '<span>kg/L</span>';
            document.getElementById('resCp').innerHTML = fmt(cp, 3) + '<span>kJ/kg·℃</span>';
            document.getElementById('resNu').innerHTML = fmt(nu, 3) + '<span>cSt</span>';
            document.getElementById('resVp').innerHTML = fmt(vp, 4) + '<span>kPa</span>';
            document.getElementById('resK').innerHTML = fmt(k, 4) + '<span>W/m·℃</span>';

            ['rho2','rho5','rho6','rho7'].forEach(id => document.getElementById(id).value = rho.toFixed(4));
            document.getElementById('cp2').value = cp.toFixed(3);
            document.getElementById('nu4').value = nu.toFixed(3);
            document.getElementById('nu7').value = nu.toFixed(3);
            ['flagRho2','flagRho7','flagNu7'].forEach(id => document.getElementById(id).style.display = 'inline');

            calcFlow();
        }

        // ============ STEP 2 : 필요 유량 ============
        function calcFlow() {
            const Q = parseFloat(document.getElementById('q_heat').value);
            const rho = parseFloat(document.getElementById('rho2').value);
            const cp = parseFloat(document.getElementById('cp2').value);
            const dT = parseFloat(document.getElementById('dT2').value);
            const lines = parseFloat(document.getElementById('lineCount2').value) || 1;

            const vdotTotal = (Q * 60) / (rho * cp * dT);
            const vdotLine = vdotTotal / lines;

            document.getElementById('resVdotTotal').innerHTML = fmt(vdotTotal, 1) + '<span>LPM</span>';
            document.getElementById('resVdotLine').innerHTML = fmt(vdotLine, 1) + '<span>LPM</span>';

            document.getElementById('vdot3').value = vdotLine.toFixed(2);
            document.getElementById('flagVdot3').style.display = 'inline';

            document.getElementById('vreq7').value = vdotLine.toFixed(2);
            document.getElementById('flagVreq7').style.display = 'inline';

            calcVelocity();
        }

        // ============ STEP 3 : 유속 / 내경 ============
        function setPipeD(mm) {
            document.getElementById('d3').value = mm;
            calcVelocity();
        }

        function calcVelocity() {
            const vdot = parseFloat(document.getElementById('vdot3').value);
            const D = parseFloat(document.getElementById('d3').value);
            const Dm = D / 1000;
            const v = (4 * vdot) / (60000 * Math.PI * Dm * Dm);

            document.getElementById('resV3').innerHTML = fmt(v, 3) + '<span>m/s</span>';

            document.getElementById('v4').value = v.toFixed(3);
            document.getElementById('d4').value = D;
            document.getElementById('v5').value = v.toFixed(3);
            document.getElementById('d5').value = D;
            document.getElementById('d7').value = D;
            document.getElementById('flagV4').style.display = 'inline';
            document.getElementById('flagD7').style.display = 'inline';

            calcReynolds();
        }

        function calcDiameter() {
            const vdot = parseFloat(document.getElementById('vdot3').value);
            const vt = parseFloat(document.getElementById('vTarget3').value);
            const Dm = Math.sqrt((4 * vdot) / (60000 * Math.PI * vt));
            const Dmm = Dm * 1000;
            document.getElementById('resD3').innerText = fmt(Dmm, 3) + ' mm';
        }

        function applyDiameter() {
            const txt = document.getElementById('resD3').innerText;
            const val = parseFloat(txt);
            if (isFinite(val)) {
                document.getElementById('d3').value = val.toFixed(3);
                calcVelocity();
            }
        }

        // ============ STEP 4 : 레이놀즈수 & 마찰계수 ============
        function setRough(mm) {
            document.getElementById('eps4').value = mm;
            calcReynolds();
        }

        function calcReynolds() {
            const v = parseFloat(document.getElementById('v4').value);
            const D = parseFloat(document.getElementById('d4').value);
            const nu = parseFloat(document.getElementById('nu4').value);
            const eps = parseFloat(document.getElementById('eps4').value);

            const Re = (v * D * 1000) / nu;

            function fTurb(Re) {
                const term = (eps / (3.7 * D)) + (5.74 / Math.pow(Re, 0.9));
                return 0.25 / Math.pow(Math.log10(term), 2);
            }

            let f, regime;
            if (Re < 2300) {
                f = 64 / Re;
                regime = '층류 (Laminar)';
            } else if (Re < 4000) {
                const fLam = 64 / 2300;
                const fTur = fTurb(4000);
                const ratio = (Re - 2300) / (4000 - 2300);
                f = fLam + ratio * (fTur - fLam);
                regime = '천이영역 (Transition)';
            } else {
                f = fTurb(Re);
                regime = '난류 (Turbulent)';
            }

            document.getElementById('resRe4').innerText = isFinite(Re) ? Math.round(Re).toLocaleString() : '-';
            document.getElementById('resRegime4').innerText = regime;
            document.getElementById('resF4').innerText = fmt(f, 4);

            document.getElementById('f5').value = f.toFixed(4);
            document.getElementById('flagF5').style.display = 'inline';

            calcPressureDrop();
        }

        // ============ STEP 5 : 압력손실 ============
        function setK(val) { document.getElementById('k5').value = val; calcPressureDrop(); }
        function addK(val) {
            const cur = parseFloat(document.getElementById('k5').value) || 0;
            document.getElementById('k5').value = (cur + val).toFixed(2);
            calcPressureDrop();
        }

        function calcPressureDrop() {
            const f = parseFloat(document.getElementById('f5').value);
            const L = parseFloat(document.getElementById('l5').value);
            const D = parseFloat(document.getElementById('d5').value);
            const Dm = D / 1000;
            const rho = parseFloat(document.getElementById('rho5').value) * 1000; // kg/L -> kg/m3
            const v = parseFloat(document.getElementById('v5').value);
            const K = parseFloat(document.getElementById('k5').value) || 0;

            const dPfricPa = f * (L / Dm) * (rho * v * v / 2);
            const dPlocPa = K * (rho * v * v / 2);
            const dPfricBar = dPfricPa / 100000;
            const dPlocBar = dPlocPa / 100000;
            const dPtotalBar = dPfricBar + dPlocBar;

            document.getElementById('resDPfric').innerHTML = fmt(dPfricBar, 3) + '<span>bar</span>';
            document.getElementById('resDPloc').innerHTML = fmt(dPlocBar, 3) + '<span>bar</span>';
            document.getElementById('resDPtotal').innerHTML = fmt(dPtotalBar, 3) + '<span>bar</span>';

            document.getElementById('dp6').value = dPtotalBar.toFixed(3);
            document.getElementById('flagDP6').style.display = 'inline';

            document.getElementById('l7').value = L;
            document.getElementById('k7').value = K;
            document.getElementById('flagL7').style.display = 'inline';
            document.getElementById('flagK7').style.display = 'inline';
            calcPumpProfile();

            calcPump();
        }

        // ============ STEP 6 : 펌프 압력 & 판정 ============
        function calcPump() {
            const H = parseFloat(document.getElementById('h6').value);
            const rho = parseFloat(document.getElementById('rho6').value) * 1000; // kg/L -> kg/m3
            const dP = parseFloat(document.getElementById('dp6').value);

            const Ppump = (rho * 9.81 * H) / 100000;
            const margin = Ppump - dP;

            document.getElementById('resPpump').innerHTML = fmt(Ppump, 3) + '<span>bar</span>';
            document.getElementById('resDPref').innerHTML = fmt(dP, 3) + '<span>bar</span>';
            document.getElementById('resMargin').innerHTML = fmt(margin, 3) + '<span>bar</span>';

            const vBox = document.getElementById('verdictBox');
            vBox.style.display = 'flex';
            if (margin >= 0) {
                vBox.className = 'verdict-box verdict-ok';
                vBox.innerHTML = `✅ 차압 여유 ${fmt(margin,2)} bar &nbsp;→&nbsp; 목표 유량 충족<div class="sub">펌프 토출압(${fmt(Ppump,2)}bar)이 배관 압력손실(${fmt(dP,2)}bar)보다 커서 정상 유량 확보가 가능합니다.</div>`;
            } else {
                vBox.className = 'verdict-box verdict-warn';
                vBox.innerHTML = `⚠ 차압 여유 ${fmt(margin,2)} bar &nbsp;→&nbsp; 목표 유량 부족 (재검토 필요)<div class="sub">배관경 확대, 병렬 라인 증설, 고양정 펌프 변경 또는 목표 ΔT 완화를 검토하세요.</div>`;
            }

            updateSummary();
        }

        // ============ 종합 요약 ============
        function updateSummary() {
            const fluid = document.getElementById('fluidSelect').value;
            const temp = document.getElementById('fluidTemp').value;
            document.getElementById('sumFluid').innerText = `${fluid} / ${temp}℃`;
            document.getElementById('sumFlow').innerText = `${document.getElementById('resVdotTotal').innerText.replace('LPM','')} / ${document.getElementById('resVdotLine').innerText.replace('LPM','')} LPM`;
            document.getElementById('sumPipe').innerText = `Ø${document.getElementById('d5').value}mm / ${document.getElementById('resV3').innerText}`;
            document.getElementById('sumRe').innerText = `${document.getElementById('resRe4').innerText} / ${document.getElementById('resRegime4').innerText} / f=${document.getElementById('resF4').innerText}`;
            document.getElementById('sumDP').innerText = document.getElementById('resDPtotal').innerText;
            const margin = parseFloat(document.getElementById('resMargin').innerText);
            document.getElementById('sumVerdict').innerText = `${fmt(margin,2)} bar (${margin >= 0 ? '충족' : '부족'})`;
        }

        // ============ 비교표 저장 ============
        let savedCases = [];
        let caseSeq = 0;

        function saveCase() {
            caseSeq++;
            const fluid = document.getElementById('fluidSelect').value;
            const temp = document.getElementById('fluidTemp').value;
            const c = {
                id: caseSeq,
                label: `${fluid} / ${temp}℃ / Ø${document.getElementById('d5').value}mm`,
                flow: document.getElementById('resVdotLine').innerText,
                v: document.getElementById('resV3').innerText,
                re: `${document.getElementById('resRe4').innerText} / ${document.getElementById('resRegime4').innerText}`,
                f: document.getElementById('resF4').innerText,
                dp: document.getElementById('resDPtotal').innerText,
                ppump: document.getElementById('resPpump').innerText,
                margin: document.getElementById('resMargin').innerText,
                ok: parseFloat(document.getElementById('resMargin').innerText) >= 0
            };
            savedCases.push(c);
            renderCaseTable();
        }

        function deleteCase(id) {
            savedCases = savedCases.filter(c => c.id !== id);
            renderCaseTable();
        }

        function renderCaseTable() {
            const tbody = document.getElementById('caseTableBody');
            if (savedCases.length === 0) {
                tbody.innerHTML = '<tr><td colspan="10" style="color:#94a3b8;">저장된 비교 조건이 없습니다. [➕ 비교표에 저장]으로 25℃/-60℃ 등 조건을 비교해 보세요.</td></tr>';
                return;
            }
            tbody.innerHTML = savedCases.map(c => `
                <tr>
                    <td>${c.label}</td>
                    <td class="num">${c.flow}</td>
                    <td class="num">${c.v}</td>
                    <td>${c.re}</td>
                    <td>${c.f}</td>
                    <td class="num">${c.dp}</td>
                    <td class="num">${c.ppump}</td>
                    <td class="num" style="color:${c.ok ? '#16a34a' : '#dc2626'}; font-weight:700;">${c.margin}</td>
                    <td style="color:${c.ok ? '#16a34a' : '#dc2626'}; font-weight:700;">${c.ok ? '충족' : '부족'}</td>
                    <td class="del-btn" onclick="deleteCase(${c.id})">✕</td>
                </tr>`).join('');
        }

        // ============ STEP 7 : Hz 프로파일(펌프 동작점) ============
        const PUMP_PCT = [37, 40, 50, 60, 70, 80, 90, 100];
        const PUMP_HZ = PUMP_PCT.map(p => Math.round(46.8 * p / 100 * 100) / 100);

        function buildPumpProfileRef() {
            document.getElementById('pctRow').innerHTML = '<td style="font-weight:700; text-align:left;">출력 (%)</td>' +
                PUMP_PCT.map(p => `<td>${p}%</td>`).join('');
            document.getElementById('hzRow').innerHTML = '<td style="font-weight:700; text-align:left;">주파수 (Hz)</td>' +
                PUMP_HZ.map(h => `<td>${h.toFixed(2)}Hz</td>`).join('');
        }

        function frictionFactor7(Re, eps, D) {
            if (Re < 2300) return 64 / Re;
            const fTurb = (ReVal) => {
                const term = (eps / (3.7 * D)) + (5.74 / Math.pow(ReVal, 0.9));
                return 0.25 / Math.pow(Math.log10(term), 2);
            };
            if (Re < 4000) {
                const fLam = 64 / 2300;
                const fTur = fTurb(4000);
                const ratio = (Re - 2300) / (4000 - 2300);
                return fLam + ratio * (fTur - fLam);
            }
            return fTurb(Re);
        }

        function systemHeadM(Q, D, L, K, rhoKgL, nuCst, eps) {
            const Dm = D / 1000;
            const v = (4 * Q) / (60000 * Math.PI * Dm * Dm);
            const Re = (v * D * 1000) / nuCst;
            const f = frictionFactor7(Re, eps, D);
            const rho = rhoKgL * 1000;
            const dPfricPa = f * (L / Dm) * (rho * v * v / 2);
            const dPlocPa = K * (rho * v * v / 2);
            const dPtotalPa = dPfricPa + dPlocPa;
            return { v, Re, f, dPtotalBar: dPtotalPa / 100000, headM: dPtotalPa / (rho * 9.81) };
        }

        // 상사법칙 기반 펌프 곡선: 60Hz 곡선 H60(Q)=H0-(H0-Hr)*(Q/Qr)^2 를 Hz f로 스케일링
        function pumpHeadM(Q, f, Qr, Hr, H0) {
            if (f <= 0 || Q < 0) return Math.max(H0 * Math.pow(f / 60, 2), 0);
            const Qref = Q * (60 / f);
            let H60 = H0 - (H0 - Hr) * Math.pow(Qref / Qr, 2);
            if (H60 < 0) H60 = 0;
            return H60 * Math.pow(f / 60, 2);
        }

        // 펌프곡선(감소)과 배관 손실곡선(증가)의 교차점을 이분법으로 탐색
        function solveOperatingPoint(f, Qr, Hr, H0, D, L, K, rhoKgL, nuCst, eps) {
            let lo = 0.01, hi = Math.max(Qr * (f / 60) * 3, 5);
            for (let iter = 0; iter < 40; iter++) {
                const mid = (lo + hi) / 2;
                const pH = pumpHeadM(mid, f, Qr, Hr, H0);
                const sysH = systemHeadM(mid, D, L, K, rhoKgL, nuCst, eps).headM;
                if (pH > sysH) lo = mid; else hi = mid;
            }
            const Qsol = (lo + hi) / 2;
            const sys = systemHeadM(Qsol, D, L, K, rhoKgL, nuCst, eps);
            const pumpBar = (rhoKgL * 1000 * 9.81 * pumpHeadM(Qsol, f, Qr, Hr, H0)) / 100000;
            return { Q: Qsol, v: sys.v, Re: sys.Re, f: sys.f, dPbar: sys.dPtotalBar, pumpBar, margin: pumpBar - sys.dPtotalBar };
        }

        function calcPumpProfile() {
            const Qr = parseFloat(document.getElementById('qr60_7').value);
            const Hr = parseFloat(document.getElementById('hr60_7').value);
            const H0 = parseFloat(document.getElementById('h0_7').value);
            const D = parseFloat(document.getElementById('d7').value);
            const L = parseFloat(document.getElementById('l7').value);
            const K = parseFloat(document.getElementById('k7').value) || 0;
            const rho = parseFloat(document.getElementById('rho7').value);
            const nu = parseFloat(document.getElementById('nu7').value);
            const eps = parseFloat(document.getElementById('eps7').value);
            const vreq = parseFloat(document.getElementById('vreq7').value) || 0;

            const rows = PUMP_HZ.map((f, i) => {
                const r = solveOperatingPoint(f, Qr, Hr, H0, D, L, K, rho, nu, eps);
                const regime = r.Re < 2300 ? '층류' : (r.Re < 4000 ? '천이' : '난류');
                const flowMargin = r.Q - vreq;
                const ok = flowMargin >= 0;
                return `<tr class="${PUMP_PCT[i] === 100 ? 'row-active' : ''}">
                    <td>${PUMP_PCT[i]}%</td>
                    <td>${f.toFixed(2)}</td>
                    <td class="num">${fmt(r.Q, 1)} LPM</td>
                    <td class="num">${fmt(r.v, 2)} m/s</td>
                    <td>${isFinite(r.Re) ? Math.round(r.Re).toLocaleString() : '-'} (${regime})</td>
                    <td>${fmt(r.f, 4)}</td>
                    <td class="num">${fmt(r.dPbar, 3)}</td>
                    <td class="num" style="color:${ok ? '#16a34a' : '#dc2626'}; font-weight:700;">${fmt(flowMargin, 1)}</td>
                    <td style="color:${ok ? '#16a34a' : '#dc2626'}; font-weight:700;">${ok ? '충족' : '부족'}</td>
                </tr>`;
            }).join('');
            document.getElementById('pumpProfileBody').innerHTML = rows;
        }

        // ============ 참고자료 탭 ============
        function switchRefTab(name, btn) {
            document.querySelectorAll('#ref-prop, #ref-pump').forEach(el => el.classList.remove('active'));
            document.getElementById('ref-' + name).classList.add('active');
            btn.parentElement.querySelectorAll('.tab-btn').forEach(b => b.classList.remove('active'));
            btn.classList.add('active');
        }

        function buildPropTable() {
            const tbody = document.getElementById('propTableBody');
            const h = FLUID_DATA['HTF-7500'];
            const n = FLUID_DATA['Novec-7500'];
            tbody.innerHTML = FLUID_TEMPS.map((t, i) => `
                <tr>
                    <td><b>${t}</b></td>
                    <td>${h.density[i].toFixed(4)}</td><td>${h.viscosity[i].toFixed(4)}</td><td>${h.cp[i].toFixed(2)}</td><td>${h.vp[i].toFixed(4)}</td><td>${h.k[i].toFixed(4)}</td>
                    <td>${n.density[i].toFixed(4)}</td><td>${n.viscosity[i].toFixed(4)}</td><td>${n.cp[i].toFixed(2)}</td><td>${n.vp[i].toFixed(4)}</td><td>${n.k[i].toFixed(4)}</td>
                </tr>`).join('');
        }

        window.onload = function() {
            createSidebarMenu();
            buildPropTable();
            buildPumpProfileRef();
            lookupFluid();
        };
    </script>
</body>
</html>
